{
    "Boiler:HotWater": {
        "HW Boiler": {
            "boiler_flow_mode": "NotModulated",
            "boiler_water_inlet_node_name": "Node 38",
            "boiler_water_outlet_node_name": "Node 42",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "end_use_subcategory": "General",
            "fuel_type": "Electricity",
            "maximum_part_load_ratio": 1,
            "minimum_part_load_ratio": 0,
            "nominal_capacity": "Autosize",
            "nominal_thermal_efficiency": 0.8,
            "normalized_boiler_efficiency_curve_name": "Boiler Efficiency",
            "off_cycle_parasitic_fuel_load": 0,
            "on_cycle_parasitic_electric_load": 0,
            "optimum_part_load_ratio": 1,
            "sizing_factor": 1,
            "water_outlet_upper_temperature_limit": 99
        }
    },
    "Branch": {
        "CW PLantLoop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 11",
                    "component_name": "Fan Coil with Var Fan Const Fluid Flow - Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 25"
                }
            ]
        },
        "CW PLantLoop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 26",
                    "component_name": "Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 1",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 27"
                }
            ]
        },
        "CW PLantLoop Demand Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Node 28",
                    "component_name": "Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 2",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 29"
                }
            ]
        },
        "CW PLantLoop Demand Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Node 30",
                    "component_name": "Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 3",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 31"
                }
            ]
        },
        "CW PLantLoop Demand Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Node 32",
                    "component_name": "Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 4",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 33"
                }
            ]
        },
        "CW PLantLoop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CW PLantLoop Demand Bypass Pipe Inlet Node",
                    "component_name": "CW PLantLoop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CW PLantLoop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "CW PLantLoop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 9",
                    "component_name": "Adiabatic Pipe 1",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 34"
                }
            ]
        },
        "CW PLantLoop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 35",
                    "component_name": "Adiabatic Pipe 2",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 10"
                }
            ]
        },
        "CW PLantLoop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 8",
                    "component_name": "Chiller - Water Cooled",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "Node 12"
                }
            ]
        },
        "CW PLantLoop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 6",
                    "component_name": "Adiabatic Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 13"
                }
            ]
        },
        "CW PLantLoop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 14",
                    "component_name": "Const Spd Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "Node 7"
                }
            ]
        },
        "HW PlantLoop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 41",
                    "component_name": "Fan Coil with Var Fan Const Fluid Flow - Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 49"
                }
            ]
        },
        "HW PlantLoop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 50",
                    "component_name": "Fan Coil with Var Fan Const Fluid Flow - Heating Coil 1",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 51"
                }
            ]
        },
        "HW PlantLoop Demand Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Node 52",
                    "component_name": "Fan Coil with Var Fan Const Fluid Flow - Heating Coil 2",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 53"
                }
            ]
        },
        "HW PlantLoop Demand Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Node 54",
                    "component_name": "Fan Coil with Var Fan Const Fluid Flow - Heating Coil 3",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 55"
                }
            ]
        },
        "HW PlantLoop Demand Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Node 56",
                    "component_name": "Fan Coil with Var Fan Const Fluid Flow - Heating Coil 4",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Node 57"
                }
            ]
        },
        "HW PlantLoop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HW PlantLoop Demand Bypass Pipe Inlet Node",
                    "component_name": "HW PlantLoop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HW PlantLoop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "HW PlantLoop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 39",
                    "component_name": "Adiabatic Pipe 5",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 45"
                }
            ]
        },
        "HW PlantLoop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 44",
                    "component_name": "Adiabatic Pipe 4",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 40"
                }
            ]
        },
        "HW PlantLoop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Node 38",
                    "component_name": "HW Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "Node 42"
                }
            ]
        },
        "HW PlantLoop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 47",
                    "component_name": "Adiabatic Pipe 6",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 48"
                }
            ]
        },
        "HW PlantLoop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 36",
                    "component_name": "Adiabatic Pipe 3",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Node 43"
                }
            ]
        },
        "HW PlantLoop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Node 46",
                    "component_name": "Const Spd Pump 1",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "Node 37"
                }
            ]
        }
    },
    "BranchList": {
        "CW PLantLoop Demand Branches": {
            "branches": [
                {
                    "branch_name": "CW PLantLoop Demand Inlet Branch"
                },
                {
                    "branch_name": "CW PLantLoop Demand Branch 1"
                },
                {
                    "branch_name": "CW PLantLoop Demand Branch 2"
                },
                {
                    "branch_name": "CW PLantLoop Demand Branch 3"
                },
                {
                    "branch_name": "CW PLantLoop Demand Branch 4"
                },
                {
                    "branch_name": "CW PLantLoop Demand Branch 5"
                },
                {
                    "branch_name": "CW PLantLoop Demand Bypass Branch"
                },
                {
                    "branch_name": "CW PLantLoop Demand Outlet Branch"
                }
            ]
        },
        "CW PLantLoop Supply Branches": {
            "branches": [
                {
                    "branch_name": "CW PLantLoop Supply Inlet Branch"
                },
                {
                    "branch_name": "CW PLantLoop Supply Branch 1"
                },
                {
                    "branch_name": "CW PLantLoop Supply Outlet Branch"
                }
            ]
        },
        "HW PlantLoop Demand Branches": {
            "branches": [
                {
                    "branch_name": "HW PlantLoop Demand Inlet Branch"
                },
                {
                    "branch_name": "HW PlantLoop Demand Branch 1"
                },
                {
                    "branch_name": "HW PlantLoop Demand Branch 2"
                },
                {
                    "branch_name": "HW PlantLoop Demand Branch 3"
                },
                {
                    "branch_name": "HW PlantLoop Demand Branch 4"
                },
                {
                    "branch_name": "HW PlantLoop Demand Branch 5"
                },
                {
                    "branch_name": "HW PlantLoop Demand Bypass Branch"
                },
                {
                    "branch_name": "HW PlantLoop Demand Outlet Branch"
                }
            ]
        },
        "HW PlantLoop Supply Branches": {
            "branches": [
                {
                    "branch_name": "HW PlantLoop Supply Inlet Branch"
                },
                {
                    "branch_name": "HW PlantLoop Supply Branch 1"
                },
                {
                    "branch_name": "HW PlantLoop Supply Branch 2"
                },
                {
                    "branch_name": "HW PlantLoop Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "Building 1": {}
    },
    "BuildingSurface:Detailed": {
        "Surface 1": {
            "construction_name": "ExtSlabCarpet 4in ClimateZone 1-8",
            "outside_boundary_condition": "Ground",
            "space_name": "Space 101",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 1"
        },
        "Surface 2": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 22",
            "space_name": "Space 101",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 1"
        },
        "Surface 3": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 12",
            "space_name": "Space 101",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 1"
        },
        "Surface 4": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 101",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 1"
        },
        "Surface 5": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 101",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 1"
        },
        "Surface 6": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 101",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 1"
        },
        "Surface 7": {
            "construction_name": "ExtSlabCarpet 4in ClimateZone 1-8",
            "outside_boundary_condition": "Ground",
            "space_name": "Space 102",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 2"
        },
        "Surface 8": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 102",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 2"
        },
        "Surface 9": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 31",
            "space_name": "Space 102",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 2"
        },
        "Surface 10": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 17",
            "space_name": "Space 102",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -8,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 2"
        },
        "Surface 11": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 102",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -8,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -8,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 2"
        },
        "Surface 12": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 3",
            "space_name": "Space 102",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -8,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -8,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 2"
        },
        "Surface 13": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 25",
            "space_name": "Space 102",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 2"
        },
        "Surface 14": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 102",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": -8,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 2,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -8,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 2"
        },
        "Surface 15": {
            "construction_name": "ExtSlabCarpet 4in ClimateZone 1-8",
            "outside_boundary_condition": "Ground",
            "space_name": "Space 103",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 3"
        },
        "Surface 16": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 103",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 3"
        },
        "Surface 17": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 10",
            "space_name": "Space 103",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 3"
        },
        "Surface 18": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 30",
            "space_name": "Space 103",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 3"
        },
        "Surface 19": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 103",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 3"
        },
        "Surface 20": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 103",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 3"
        },
        "Surface 21": {
            "construction_name": "ExtSlabCarpet 4in ClimateZone 1-8",
            "outside_boundary_condition": "Ground",
            "space_name": "Space 104",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 4"
        },
        "Surface 22": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 2",
            "space_name": "Space 104",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 4"
        },
        "Surface 23": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 104",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 4"
        },
        "Surface 24": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 104",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 4"
        },
        "Surface 25": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 13",
            "space_name": "Space 104",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 4"
        },
        "Surface 26": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 104",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 4,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": -5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 4"
        },
        "Surface 27": {
            "construction_name": "ExtSlabCarpet 4in ClimateZone 1-8",
            "outside_boundary_condition": "Ground",
            "space_name": "Space 105",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 5"
        },
        "Surface 28": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 105",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 5"
        },
        "Surface 29": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 105",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 5"
        },
        "Surface 30": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 18",
            "space_name": "Space 105",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 5"
        },
        "Surface 31": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 9",
            "space_name": "Space 105",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 5"
        },
        "Surface 32": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 105",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 5,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4,
                    "vertex_z_coordinate": 3
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 5"
        }
    },
    "Chiller:Electric:EIR": {
        "Chiller - Water Cooled": {
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 10,
            "chilled_water_inlet_node_name": "Node 8",
            "chilled_water_outlet_node_name": "Node 12",
            "chiller_flow_mode": "NotModulated",
            "condenser_fan_power_ratio": 0,
            "condenser_flow_control": "ConstantFlow",
            "condenser_heat_recovery_relative_capacity_fraction": 1,
            "condenser_inlet_node_name": "Chiller - Water Cooled Inlet Node For Condenser",
            "condenser_minimum_flow_fraction": 0.2,
            "condenser_outlet_node_name": "Chiller - Water Cooled Outlet Node For Condenser",
            "condenser_type": "AirCooled",
            "cooling_capacity_function_of_temperature_curve_name": "Water Cooled Chiller CCFofT",
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "Water Cooled Chiller EItoCoolingOutputRatioFofPLR",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "Water Cooled Chiller EItoCoolingOutputRatioFofT",
            "end_use_subcategory": "General",
            "fraction_of_compressor_electric_consumption_rejected_by_condenser": 1,
            "leaving_chilled_water_lower_temperature_limit": 2,
            "maximum_part_load_ratio": 1,
            "minimum_part_load_ratio": 0.1,
            "minimum_unloading_ratio": 0.2,
            "optimum_part_load_ratio": 1,
            "reference_capacity": "Autosize",
            "reference_chilled_water_flow_rate": "Autosize",
            "reference_condenser_fluid_flow_rate": "Autosize",
            "reference_cop": 5.5,
            "reference_entering_condenser_fluid_temperature": 29.4,
            "reference_leaving_chilled_water_temperature": 6.67,
            "sizing_factor": 1,
            "thermosiphon_minimum_temperature_difference": 0
        }
    },
    "Coil:Cooling:Water": {
        "Fan Coil with Var Fan Const Fluid Flow - Cooling Coil": {
            "air_inlet_node_name": "Fan Coil with Var Fan Const Fluid Flow Fan Outlet Node",
            "air_outlet_node_name": "Fan Coil with Var Fan Const Fluid Flow Cooling Coil Outlet Node",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Node 11",
            "water_outlet_node_name": "Node 25"
        },
        "Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 1": {
            "air_inlet_node_name": "Fan Coil with Var Fan Const Fluid Flow 1 Fan Outlet Node",
            "air_outlet_node_name": "Fan Coil with Var Fan Const Fluid Flow 1 Cooling Coil Outlet Node",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Node 26",
            "water_outlet_node_name": "Node 27"
        },
        "Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 2": {
            "air_inlet_node_name": "Fan Coil with Var Fan Const Fluid Flow 2 Fan Outlet Node",
            "air_outlet_node_name": "Fan Coil with Var Fan Const Fluid Flow 2 Cooling Coil Outlet Node",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Node 28",
            "water_outlet_node_name": "Node 29"
        },
        "Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 3": {
            "air_inlet_node_name": "Fan Coil with Var Fan Const Fluid Flow 3 Fan Outlet Node",
            "air_outlet_node_name": "Fan Coil with Var Fan Const Fluid Flow 3 Cooling Coil Outlet Node",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Node 30",
            "water_outlet_node_name": "Node 31"
        },
        "Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 4": {
            "air_inlet_node_name": "Fan Coil with Var Fan Const Fluid Flow 4 Fan Outlet Node",
            "air_outlet_node_name": "Fan Coil with Var Fan Const Fluid Flow 4 Cooling Coil Outlet Node",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Node 32",
            "water_outlet_node_name": "Node 33"
        }
    },
    "Coil:Heating:Water": {
        "Fan Coil with Var Fan Const Fluid Flow - Heating Coil": {
            "air_inlet_node_name": "Fan Coil with Var Fan Const Fluid Flow Cooling Coil Outlet Node",
            "air_outlet_node_name": "Node 16",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 41",
            "water_outlet_node_name": "Node 49"
        },
        "Fan Coil with Var Fan Const Fluid Flow - Heating Coil 1": {
            "air_inlet_node_name": "Fan Coil with Var Fan Const Fluid Flow 1 Cooling Coil Outlet Node",
            "air_outlet_node_name": "Node 18",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 50",
            "water_outlet_node_name": "Node 51"
        },
        "Fan Coil with Var Fan Const Fluid Flow - Heating Coil 2": {
            "air_inlet_node_name": "Fan Coil with Var Fan Const Fluid Flow 2 Cooling Coil Outlet Node",
            "air_outlet_node_name": "Node 20",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 52",
            "water_outlet_node_name": "Node 53"
        },
        "Fan Coil with Var Fan Const Fluid Flow - Heating Coil 3": {
            "air_inlet_node_name": "Fan Coil with Var Fan Const Fluid Flow 3 Cooling Coil Outlet Node",
            "air_outlet_node_name": "Node 22",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 54",
            "water_outlet_node_name": "Node 55"
        },
        "Fan Coil with Var Fan Const Fluid Flow - Heating Coil 4": {
            "air_inlet_node_name": "Fan Coil with Var Fan Const Fluid Flow 4 Cooling Coil Outlet Node",
            "air_outlet_node_name": "Node 24",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": 16.6,
            "rated_inlet_water_temperature": 82.2,
            "rated_outlet_air_temperature": 32.2,
            "rated_outlet_water_temperature": 71.1,
            "rated_ratio_for_air_and_water_convection": 0.5,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Node 56",
            "water_outlet_node_name": "Node 57"
        }
    },
    "Connector:Mixer": {
        "CW PLantLoop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CW PLantLoop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "CW PLantLoop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "CW PLantLoop Demand Branch 3"
                },
                {
                    "inlet_branch_name": "CW PLantLoop Demand Branch 4"
                },
                {
                    "inlet_branch_name": "CW PLantLoop Demand Branch 5"
                },
                {
                    "inlet_branch_name": "CW PLantLoop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "CW PLantLoop Demand Outlet Branch"
        },
        "CW PLantLoop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CW PLantLoop Supply Branch 1"
                }
            ],
            "outlet_branch_name": "CW PLantLoop Supply Outlet Branch"
        },
        "HW PlantLoop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HW PlantLoop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "HW PlantLoop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "HW PlantLoop Demand Branch 3"
                },
                {
                    "inlet_branch_name": "HW PlantLoop Demand Branch 4"
                },
                {
                    "inlet_branch_name": "HW PlantLoop Demand Branch 5"
                },
                {
                    "inlet_branch_name": "HW PlantLoop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "HW PlantLoop Demand Outlet Branch"
        },
        "HW PlantLoop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HW PlantLoop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "HW PlantLoop Supply Branch 2"
                }
            ],
            "outlet_branch_name": "HW PlantLoop Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CW PLantLoop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CW PLantLoop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "CW PLantLoop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "CW PLantLoop Demand Branch 3"
                },
                {
                    "outlet_branch_name": "CW PLantLoop Demand Branch 4"
                },
                {
                    "outlet_branch_name": "CW PLantLoop Demand Branch 5"
                },
                {
                    "outlet_branch_name": "CW PLantLoop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "CW PLantLoop Demand Inlet Branch"
        },
        "CW PLantLoop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CW PLantLoop Supply Branch 1"
                }
            ],
            "inlet_branch_name": "CW PLantLoop Supply Inlet Branch"
        },
        "HW PlantLoop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HW PlantLoop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "HW PlantLoop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "HW PlantLoop Demand Branch 3"
                },
                {
                    "outlet_branch_name": "HW PlantLoop Demand Branch 4"
                },
                {
                    "outlet_branch_name": "HW PlantLoop Demand Branch 5"
                },
                {
                    "outlet_branch_name": "HW PlantLoop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "HW PlantLoop Demand Inlet Branch"
        },
        "HW PlantLoop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HW PlantLoop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "HW PlantLoop Supply Branch 2"
                }
            ],
            "inlet_branch_name": "HW PlantLoop Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "CW PLantLoop Demand Connector List": {
            "connector_1_name": "CW PLantLoop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CW PLantLoop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CW PLantLoop Supply Connector List": {
            "connector_1_name": "CW PLantLoop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CW PLantLoop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HW PlantLoop Demand Connector List": {
            "connector_1_name": "HW PlantLoop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HW PlantLoop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HW PlantLoop Supply Connector List": {
            "connector_1_name": "HW PlantLoop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HW PlantLoop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1": {
            "layer_2": "Roof Insulation [18]",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5": {
            "layer_2": "Roof Insulation [21]",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8": {
            "layer_2": "Roof Insulation [26]",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6": {
            "layer_2": "Roof Insulation [25]",
            "layer_3": "Metal Decking",
            "outside_layer": "Metal Roofing"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [31]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [35]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [36]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [37]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [40]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [42]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [44]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWindow ClimateZone 1": {
            "outside_layer": "Theoretical Glass [167]"
        },
        "ASHRAE 189.1-2009 ExtWindow ClimateZone 2": {
            "outside_layer": "Theoretical Glass [197]"
        },
        "ASHRAE 189.1-2009 ExtWindow ClimateZone 3": {
            "outside_layer": "Theoretical Glass [202]"
        },
        "ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5": {
            "outside_layer": "Theoretical Glass [207]"
        },
        "ASHRAE 189.1-2009 ExtWindow ClimateZone 6": {
            "outside_layer": "Theoretical Glass [216]"
        },
        "ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8": {
            "outside_layer": "Theoretical Glass [221]"
        },
        "ExtSlabCarpet 4in ClimateZone 1-8": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "MAT-CC05 4 HW CONCRETE"
        },
        "Exterior Door": {
            "layer_2": "I01 25mm insulation board",
            "outside_layer": "F08 Metal surface"
        },
        "Interior Ceiling": {
            "layer_2": "F05 Ceiling air space resistance",
            "layer_3": "F16 Acoustic tile",
            "outside_layer": "M11 100mm lightweight concrete"
        },
        "Interior Door": {
            "outside_layer": "G05 25mm wood"
        },
        "Interior Floor": {
            "layer_2": "F05 Ceiling air space resistance",
            "layer_3": "M11 100mm lightweight concrete",
            "outside_layer": "F16 Acoustic tile"
        },
        "Interior Partition": {
            "outside_layer": "G05 25mm wood"
        },
        "Interior Wall": {
            "layer_2": "F04 Wall air space resistance",
            "layer_3": "G01a 19mm gypsum board",
            "outside_layer": "G01a 19mm gypsum board"
        },
        "Interior Window": {
            "outside_layer": "Clear 3mm"
        }
    },
    "Construction:AirBoundary": {
        "Air Wall": {
            "air_exchange_method": "None",
            "simple_mixing_air_changes_per_hour": 0
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "minimum_system_timestep": 1
        }
    },
    "Curve:Biquadratic": {
        "Boiler Efficiency": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "maximum_value_of_x": 1,
            "maximum_value_of_y": 1,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0
        },
        "Water Cooled Chiller CCFofT": {
            "coefficient1_constant": 0.258,
            "coefficient2_x": 0.0389,
            "coefficient3_x_2": -0.000217,
            "coefficient4_y": 0.0469,
            "coefficient5_y_2": -0.000943,
            "coefficient6_x_y": -0.000343,
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 35,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 24
        },
        "Water Cooled Chiller EItoCoolingOutputRatioFofT": {
            "coefficient1_constant": 0.934,
            "coefficient2_x": -0.0582,
            "coefficient3_x_2": 0.0045,
            "coefficient4_y": 0.00243,
            "coefficient5_y_2": 0.000486,
            "coefficient6_x_y": -0.00122,
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 35,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 24
        }
    },
    "Curve:Quadratic": {
        "Water Cooled Chiller EItoCoolingOutputRatioFofPLR": {
            "coefficient1_constant": 0.222903,
            "coefficient2_x": 0.313387,
            "coefficient3_x_2": 0.46371,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0.009438948864,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        }
    },
    "DesignSpecification:OutdoorAir:SpaceList": {
        "Thermal Zone 1 DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
                    "space_name": "Space 101"
                }
            ]
        },
        "Thermal Zone 2 DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
                    "space_name": "Space 102"
                }
            ]
        },
        "Thermal Zone 3 DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
                    "space_name": "Space 103"
                }
            ]
        },
        "Thermal Zone 4 DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
                    "space_name": "Space 104"
                }
            ]
        },
        "Thermal Zone 5 DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation",
                    "space_name": "Space 105"
                }
            ]
        }
    },
    "ElectricEquipment": {
        "189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment": {
            "design_level_calculation_method": "Watts/Area",
            "schedule_name": "Office Bldg Equip",
            "watts_per_floor_area": 7.6423763958639,
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - OpenOffice - CZ4-8"
        }
    },
    "Fan:VariableVolume": {
        "Fan Coil with Var Fan Const Fluid Flow - Fan": {
            "air_inlet_node_name": "Fan Coil with Var Fan Const Fluid Flow Mixed Air Node",
            "air_outlet_node_name": "Fan Coil with Var Fan Const Fluid Flow Fan Outlet Node",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_fraction": 0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.6045,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.93,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1017.592
        },
        "Fan Coil with Var Fan Const Fluid Flow - Fan 1": {
            "air_inlet_node_name": "Fan Coil with Var Fan Const Fluid Flow 1 Mixed Air Node",
            "air_outlet_node_name": "Fan Coil with Var Fan Const Fluid Flow 1 Fan Outlet Node",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_fraction": 0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.6045,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.93,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1017.592
        },
        "Fan Coil with Var Fan Const Fluid Flow - Fan 2": {
            "air_inlet_node_name": "Fan Coil with Var Fan Const Fluid Flow 2 Mixed Air Node",
            "air_outlet_node_name": "Fan Coil with Var Fan Const Fluid Flow 2 Fan Outlet Node",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_fraction": 0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.6045,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.93,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1017.592
        },
        "Fan Coil with Var Fan Const Fluid Flow - Fan 3": {
            "air_inlet_node_name": "Fan Coil with Var Fan Const Fluid Flow 3 Mixed Air Node",
            "air_outlet_node_name": "Fan Coil with Var Fan Const Fluid Flow 3 Fan Outlet Node",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_fraction": 0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.6045,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.93,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1017.592
        },
        "Fan Coil with Var Fan Const Fluid Flow - Fan 4": {
            "air_inlet_node_name": "Fan Coil with Var Fan Const Fluid Flow 4 Mixed Air Node",
            "air_outlet_node_name": "Fan Coil with Var Fan Const Fluid Flow 4 Fan Outlet Node",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_fraction": 0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.6045,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.93,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1017.592
        }
    },
    "FenestrationSurface:Detailed": {
        "Sub Surface 1": {
            "building_surface_name": "Surface 4",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.25119140782799,
            "vertex_1_y_coordinate": -4,
            "vertex_1_z_coordinate": 2.27782423172993,
            "vertex_2_x_coordinate": 1.25119140782799,
            "vertex_2_y_coordinate": -4,
            "vertex_2_z_coordinate": 1.29359289261891,
            "vertex_3_x_coordinate": 3.90843939493408,
            "vertex_3_y_coordinate": -4,
            "vertex_3_z_coordinate": 1.29359289261891,
            "vertex_4_x_coordinate": 3.90843939493408,
            "vertex_4_y_coordinate": -4,
            "vertex_4_z_coordinate": 2.27782423172993
        },
        "Sub Surface 2": {
            "building_surface_name": "Surface 11",
            "construction_name": "Exterior Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.40087307276338,
            "vertex_1_y_coordinate": -8,
            "vertex_1_z_coordinate": 2.31291116077699,
            "vertex_2_x_coordinate": 0.40087307276338,
            "vertex_2_y_coordinate": -8,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 1.63980291553865,
            "vertex_3_y_coordinate": -8,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 1.63980291553865,
            "vertex_4_y_coordinate": -8,
            "vertex_4_z_coordinate": 2.31291116077699
        },
        "Sub Surface 3": {
            "building_surface_name": "Surface 16",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -3.85320374810859,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 2.24799680127406,
            "vertex_2_x_coordinate": -3.85320374810859,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 1.32254123485064,
            "vertex_3_x_coordinate": -1.1253485103194,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 1.32254123485064,
            "vertex_4_x_coordinate": -1.1253485103194,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 2.24799680127406
        },
        "Sub Surface 4": {
            "building_surface_name": "Surface 19",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": 0.871962614011547,
            "vertex_1_z_coordinate": 2.23937832965952,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": 0.871962614011547,
            "vertex_2_z_coordinate": 1.32571497868589,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": 3.06676107154691,
            "vertex_3_z_coordinate": 1.32571497868589,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": 3.06676107154691,
            "vertex_4_z_coordinate": 2.23937832965952
        },
        "Sub Surface 5": {
            "building_surface_name": "Surface 29",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5,
            "vertex_1_y_coordinate": -3.35306605824045,
            "vertex_1_z_coordinate": 2.30270768583538,
            "vertex_2_x_coordinate": 5,
            "vertex_2_y_coordinate": -3.35306605824045,
            "vertex_2_z_coordinate": 1.31248922999998,
            "vertex_3_x_coordinate": 5,
            "vertex_3_y_coordinate": -0.758066880393729,
            "vertex_3_z_coordinate": 1.31248922999998,
            "vertex_4_x_coordinate": 5,
            "vertex_4_y_coordinate": -0.758066880393729,
            "vertex_4_z_coordinate": 2.30270768583538
        },
        "Sub Surface 6": {
            "building_surface_name": "Surface 5",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0,
            "vertex_1_y_coordinate": -0.362884038040831,
            "vertex_1_z_coordinate": 2.26123380319945,
            "vertex_2_x_coordinate": 0,
            "vertex_2_y_coordinate": -0.362884038040831,
            "vertex_2_z_coordinate": 1.33058256981633,
            "vertex_3_x_coordinate": 0,
            "vertex_3_y_coordinate": -3.11437327352841,
            "vertex_3_z_coordinate": 1.33058256981633,
            "vertex_4_x_coordinate": 0,
            "vertex_4_y_coordinate": -3.11437327352841,
            "vertex_4_z_coordinate": 2.26123380319945
        },
        "Sub Surface 7": {
            "building_surface_name": "Surface 23",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5",
            "surface_type": "Window",
            "vertex_1_x_coordinate": -5,
            "vertex_1_y_coordinate": 3.32053931611545,
            "vertex_1_z_coordinate": 2.17879956981372,
            "vertex_2_x_coordinate": -5,
            "vertex_2_y_coordinate": 3.32053931611545,
            "vertex_2_z_coordinate": 1.25206002693909,
            "vertex_3_x_coordinate": -5,
            "vertex_3_y_coordinate": 0.729745236372265,
            "vertex_3_z_coordinate": 1.25206002693909,
            "vertex_4_x_coordinate": -5,
            "vertex_4_y_coordinate": 0.729745236372265,
            "vertex_4_z_coordinate": 2.17879956981372
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200
        }
    },
    "LifeCycleCost:NonrecurringCost": {
        "Default Cost": {
            "category": "Construction",
            "cost": 0,
            "start_of_costs": "ServicePeriod"
        }
    },
    "LifeCycleCost:Parameters": {
        "Life Cycle Cost Parameters": {
            "base_date_year": 2011,
            "depreciation_method": "None",
            "discounting_convention": "EndOfYear",
            "inflation_approach": "ConstantDollar",
            "length_of_study_period_in_years": 25,
            "real_discount_rate": 0.03,
            "service_date_year": 2011
        }
    },
    "LifeCycleCost:UsePriceEscalation": {
        "LifeCycleCost:UsePriceEscalation 1": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9838
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9632
                },
                {
                    "year_escalation": 0.9611
                },
                {
                    "year_escalation": 0.9571
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9539
                },
                {
                    "year_escalation": 0.9521
                },
                {
                    "year_escalation": 0.9546
                },
                {
                    "year_escalation": 0.955
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9564
                },
                {
                    "year_escalation": 0.9575
                },
                {
                    "year_escalation": 0.9596
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9614
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9593
                },
                {
                    "year_escalation": 0.9589
                },
                {
                    "year_escalation": 0.9607
                },
                {
                    "year_escalation": 0.9625
                },
                {
                    "year_escalation": 0.965
                },
                {
                    "year_escalation": 0.9708
                },
                {
                    "year_escalation": 0.9751
                },
                {
                    "year_escalation": 0.9762
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9769
                },
                {
                    "year_escalation": 0.9773
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Electricity",
            "resource": "Electricity"
        },
        "LifeCycleCost:UsePriceEscalation 2": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9714
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9942
                },
                {
                    "year_escalation": 1.0164
                },
                {
                    "year_escalation": 1.0541
                },
                {
                    "year_escalation": 1.0928
                },
                {
                    "year_escalation": 1.1267
                },
                {
                    "year_escalation": 1.158
                },
                {
                    "year_escalation": 1.1792
                },
                {
                    "year_escalation": 1.1967
                },
                {
                    "year_escalation": 1.22
                },
                {
                    "year_escalation": 1.2333
                },
                {
                    "year_escalation": 1.2566
                },
                {
                    "year_escalation": 1.2709
                },
                {
                    "year_escalation": 1.2826
                },
                {
                    "year_escalation": 1.2985
                },
                {
                    "year_escalation": 1.3102
                },
                {
                    "year_escalation": 1.325
                },
                {
                    "year_escalation": 1.3261
                },
                {
                    "year_escalation": 1.3282
                },
                {
                    "year_escalation": 1.3324
                },
                {
                    "year_escalation": 1.3356
                },
                {
                    "year_escalation": 1.3431
                },
                {
                    "year_escalation": 1.351
                },
                {
                    "year_escalation": 1.3568
                },
                {
                    "year_escalation": 1.3606
                },
                {
                    "year_escalation": 1.3637
                },
                {
                    "year_escalation": 1.3674
                },
                {
                    "year_escalation": 1.3706
                },
                {
                    "year_escalation": 1.3743
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Distillate Oil",
            "resource": "FuelOilNo1"
        },
        "LifeCycleCost:UsePriceEscalation 3": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.8469
                },
                {
                    "year_escalation": 0.8257
                },
                {
                    "year_escalation": 0.8681
                },
                {
                    "year_escalation": 0.8988
                },
                {
                    "year_escalation": 0.9289
                },
                {
                    "year_escalation": 0.9604
                },
                {
                    "year_escalation": 0.9897
                },
                {
                    "year_escalation": 1.0075
                },
                {
                    "year_escalation": 1.0314
                },
                {
                    "year_escalation": 1.0554
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.1278
                },
                {
                    "year_escalation": 1.1497
                },
                {
                    "year_escalation": 1.162
                },
                {
                    "year_escalation": 1.1743
                },
                {
                    "year_escalation": 1.1852
                },
                {
                    "year_escalation": 1.1948
                },
                {
                    "year_escalation": 1.2037
                },
                {
                    "year_escalation": 1.2071
                },
                {
                    "year_escalation": 1.2119
                },
                {
                    "year_escalation": 1.2139
                },
                {
                    "year_escalation": 1.2194
                },
                {
                    "year_escalation": 1.2276
                },
                {
                    "year_escalation": 1.2365
                },
                {
                    "year_escalation": 1.242
                },
                {
                    "year_escalation": 1.2461
                },
                {
                    "year_escalation": 1.2509
                },
                {
                    "year_escalation": 1.255
                },
                {
                    "year_escalation": 1.2591
                },
                {
                    "year_escalation": 1.2638
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Residual Oil",
            "resource": "FuelOilNo2"
        },
        "LifeCycleCost:UsePriceEscalation 4": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9823
                },
                {
                    "year_escalation": 0.9557
                },
                {
                    "year_escalation": 0.9279
                },
                {
                    "year_escalation": 0.9257
                },
                {
                    "year_escalation": 0.9346
                },
                {
                    "year_escalation": 0.9412
                },
                {
                    "year_escalation": 0.9512
                },
                {
                    "year_escalation": 0.9645
                },
                {
                    "year_escalation": 0.9856
                },
                {
                    "year_escalation": 1.0067
                },
                {
                    "year_escalation": 1.0222
                },
                {
                    "year_escalation": 1.041
                },
                {
                    "year_escalation": 1.061
                },
                {
                    "year_escalation": 1.0787
                },
                {
                    "year_escalation": 1.0942
                },
                {
                    "year_escalation": 1.1098
                },
                {
                    "year_escalation": 1.122
                },
                {
                    "year_escalation": 1.1308
                },
                {
                    "year_escalation": 1.1386
                },
                {
                    "year_escalation": 1.1486
                },
                {
                    "year_escalation": 1.1619
                },
                {
                    "year_escalation": 1.1763
                },
                {
                    "year_escalation": 1.1918
                },
                {
                    "year_escalation": 1.2118
                },
                {
                    "year_escalation": 1.2284
                },
                {
                    "year_escalation": 1.2439
                },
                {
                    "year_escalation": 1.2605
                },
                {
                    "year_escalation": 1.2772
                },
                {
                    "year_escalation": 1.2938
                },
                {
                    "year_escalation": 1.3115
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Natural gas",
            "resource": "NaturalGas"
        },
        "LifeCycleCost:UsePriceEscalation 5": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.997
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 1.0
                },
                {
                    "year_escalation": 1.003
                },
                {
                    "year_escalation": 1.0059
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0119
                },
                {
                    "year_escalation": 1.0148
                },
                {
                    "year_escalation": 1.0178
                },
                {
                    "year_escalation": 1.0208
                },
                {
                    "year_escalation": 1.0267
                },
                {
                    "year_escalation": 1.0297
                },
                {
                    "year_escalation": 1.0356
                },
                {
                    "year_escalation": 1.0415
                },
                {
                    "year_escalation": 1.0534
                },
                {
                    "year_escalation": 1.0564
                },
                {
                    "year_escalation": 1.0593
                },
                {
                    "year_escalation": 1.0653
                },
                {
                    "year_escalation": 1.0712
                },
                {
                    "year_escalation": 1.0742
                },
                {
                    "year_escalation": 1.0801
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.089
                },
                {
                    "year_escalation": 1.092
                },
                {
                    "year_escalation": 1.095
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Coal",
            "resource": "Coal"
        }
    },
    "Lights": {
        "189.1-2009 - Office - OpenOffice - CZ4-8 Lights": {
            "design_level_calculation_method": "Watts/Area",
            "schedule_name": "Office Bldg Light",
            "watts_per_floor_area": 10.6562713125426,
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - OpenOffice - CZ4-8"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.4,
            "specific_heat": 830.000000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.4
        },
        "1IN Stucco": {
            "conductivity": 0.691799999999999,
            "density": 1858,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0253,
            "visible_absorptance": 0.92
        },
        "8IN Concrete HW": {
            "conductivity": 1.72959999999999,
            "density": 2242.99999999999,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033,
            "visible_absorptance": 0.65
        },
        "F08 Metal surface": {
            "conductivity": 45.2800000000001,
            "density": 7823.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008,
            "visible_absorptance": 0.7
        },
        "F16 Acoustic tile": {
            "conductivity": 0.06,
            "density": 368,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.3,
            "specific_heat": 590.000000000002,
            "thermal_absorptance": 0.9,
            "thickness": 0.0191,
            "visible_absorptance": 0.3
        },
        "G01a 19mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.4,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.019,
            "visible_absorptance": 0.4
        },
        "G05 25mm wood": {
            "conductivity": 0.15,
            "density": 608,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.5,
            "specific_heat": 1630,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.5
        },
        "I01 25mm insulation board": {
            "conductivity": 0.03,
            "density": 43,
            "roughness": "MediumRough",
            "solar_absorptance": 0.6,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.6
        },
        "M11 100mm lightweight concrete": {
            "conductivity": 0.53,
            "density": 1280,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 840.000000000002,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.5
        },
        "MAT-CC05 4 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240,
            "roughness": "Rough",
            "solar_absorptance": 0.85,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.85
        },
        "Metal Decking": {
            "conductivity": 45.006,
            "density": 7680,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.6,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.6
        },
        "Metal Roofing": {
            "conductivity": 45.006,
            "density": 7680,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.6,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.6
        },
        "Roof Insulation [18]": {
            "conductivity": 0.049,
            "density": 265,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.1693,
            "visible_absorptance": 0.7
        },
        "Roof Insulation [21]": {
            "conductivity": 0.049,
            "density": 265,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.2105,
            "visible_absorptance": 0.7
        },
        "Roof Insulation [25]": {
            "conductivity": 0.049,
            "density": 265,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.263,
            "visible_absorptance": 0.7
        },
        "Roof Insulation [26]": {
            "conductivity": 0.049,
            "density": 265,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.2941,
            "visible_absorptance": 0.7
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Wall Insulation [31]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0337000000000001,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [35]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0452,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [36]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0565999999999999,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [37]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0680999999999999,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [40]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0793999999999999,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [42]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0913999999999999,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [44]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.1104,
            "visible_absorptance": 0.5
        }
    },
    "Material:AirGap": {
        "F04 Wall air space resistance": {
            "thermal_resistance": 0.15
        },
        "F05 Ceiling air space resistance": {
            "thermal_resistance": 0.18
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "Smooth",
            "solar_absorptance": 0.8,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.1,
            "visible_absorptance": 0.8
        }
    },
    "NodeList": {
        "Thermal Zone 1 Exhaust Node List": {
            "nodes": [
                {
                    "node_name": "Node 15"
                }
            ]
        },
        "Thermal Zone 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 16"
                }
            ]
        },
        "Thermal Zone 2 Exhaust Node List": {
            "nodes": [
                {
                    "node_name": "Node 17"
                }
            ]
        },
        "Thermal Zone 2 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 18"
                }
            ]
        },
        "Thermal Zone 3 Exhaust Node List": {
            "nodes": [
                {
                    "node_name": "Node 19"
                }
            ]
        },
        "Thermal Zone 3 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 20"
                }
            ]
        },
        "Thermal Zone 4 Exhaust Node List": {
            "nodes": [
                {
                    "node_name": "Node 21"
                }
            ]
        },
        "Thermal Zone 4 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 22"
                }
            ]
        },
        "Thermal Zone 5 Exhaust Node List": {
            "nodes": [
                {
                    "node_name": "Node 23"
                }
            ]
        },
        "Thermal Zone 5 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "Node 24"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "Fan Coil with Var Fan Const Fluid Flow 1 OA Mixer": {
            "mixed_air_node_name": "Fan Coil with Var Fan Const Fluid Flow 1 Mixed Air Node",
            "outdoor_air_stream_node_name": "Fan Coil with Var Fan Const Fluid Flow 1 OA Node",
            "relief_air_stream_node_name": "Fan Coil with Var Fan Const Fluid Flow 1 Relief Air Node",
            "return_air_stream_node_name": "Node 17"
        },
        "Fan Coil with Var Fan Const Fluid Flow 2 OA Mixer": {
            "mixed_air_node_name": "Fan Coil with Var Fan Const Fluid Flow 2 Mixed Air Node",
            "outdoor_air_stream_node_name": "Fan Coil with Var Fan Const Fluid Flow 2 OA Node",
            "relief_air_stream_node_name": "Fan Coil with Var Fan Const Fluid Flow 2 Relief Air Node",
            "return_air_stream_node_name": "Node 19"
        },
        "Fan Coil with Var Fan Const Fluid Flow 3 OA Mixer": {
            "mixed_air_node_name": "Fan Coil with Var Fan Const Fluid Flow 3 Mixed Air Node",
            "outdoor_air_stream_node_name": "Fan Coil with Var Fan Const Fluid Flow 3 OA Node",
            "relief_air_stream_node_name": "Fan Coil with Var Fan Const Fluid Flow 3 Relief Air Node",
            "return_air_stream_node_name": "Node 21"
        },
        "Fan Coil with Var Fan Const Fluid Flow 4 OA Mixer": {
            "mixed_air_node_name": "Fan Coil with Var Fan Const Fluid Flow 4 Mixed Air Node",
            "outdoor_air_stream_node_name": "Fan Coil with Var Fan Const Fluid Flow 4 OA Node",
            "relief_air_stream_node_name": "Fan Coil with Var Fan Const Fluid Flow 4 Relief Air Node",
            "return_air_stream_node_name": "Node 23"
        },
        "Fan Coil with Var Fan Const Fluid Flow OA Mixer": {
            "mixed_air_node_name": "Fan Coil with Var Fan Const Fluid Flow Mixed Air Node",
            "outdoor_air_stream_node_name": "Fan Coil with Var Fan Const Fluid Flow OA Node",
            "relief_air_stream_node_name": "Fan Coil with Var Fan Const Fluid Flow Relief Air Node",
            "return_air_stream_node_name": "Node 15"
        }
    },
    "OutdoorAir:Node": {
        "Model Outdoor Air Node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Fan Coil with Var Fan Const Fluid Flow OA Node"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Fan Coil with Var Fan Const Fluid Flow 1 OA Node"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Fan Coil with Var Fan Const Fluid Flow 2 OA Node"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Fan Coil with Var Fan Const Fluid Flow 3 OA Node"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Fan Coil with Var Fan Const Fluid Flow 4 OA Node"
                }
            ]
        },
        "OutdoorAir:NodeList 6": {
            "nodes": [
                {
                    "node_or_nodelist_name": "Chiller - Water Cooled Inlet Node For Condenser"
                }
            ]
        }
    },
    "Output:JSON": {
        "Output:JSON 1": {
            "option_type": "TimeSeriesAndTabular",
            "output_cbor": "No",
            "output_json": "No",
            "output_messagepack": "No"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Sensible Heating Energy"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Diffuse Solar Radiation Rate per Area"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Direct Solar Radiation Rate per Area"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Chiller Electricity Energy"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.2,
            "tolerance_for_time_heating_setpoint_not_met": 0.2
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "189.1-2009 - Office - OpenOffice - CZ4-8 People": {
            "activity_level_schedule_name": "Office Activity",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Office Work Occ",
            "people_per_floor_area": 0.056510529687726,
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - OpenOffice - CZ4-8"
        }
    },
    "Pipe:Adiabatic": {
        "Adiabatic Pipe": {
            "inlet_node_name": "Node 6",
            "outlet_node_name": "Node 13"
        },
        "Adiabatic Pipe 1": {
            "inlet_node_name": "Node 9",
            "outlet_node_name": "Node 34"
        },
        "Adiabatic Pipe 2": {
            "inlet_node_name": "Node 35",
            "outlet_node_name": "Node 10"
        },
        "Adiabatic Pipe 3": {
            "inlet_node_name": "Node 36",
            "outlet_node_name": "Node 43"
        },
        "Adiabatic Pipe 4": {
            "inlet_node_name": "Node 44",
            "outlet_node_name": "Node 40"
        },
        "Adiabatic Pipe 5": {
            "inlet_node_name": "Node 39",
            "outlet_node_name": "Node 45"
        },
        "Adiabatic Pipe 6": {
            "inlet_node_name": "Node 47",
            "outlet_node_name": "Node 48"
        },
        "CW PLantLoop Demand Bypass Pipe": {
            "inlet_node_name": "CW PLantLoop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "CW PLantLoop Demand Bypass Pipe Outlet Node"
        },
        "HW PlantLoop Demand Bypass Pipe": {
            "inlet_node_name": "HW PlantLoop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "HW PlantLoop Demand Bypass Pipe Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "CW PLantLoop Cooling Equipment List": {
            "equipment": [
                {
                    "equipment_name": "Chiller - Water Cooled",
                    "equipment_object_type": "Chiller:Electric:EIR"
                }
            ]
        },
        "HW PlantLoop Heating Equipment List": {
            "equipment": [
                {
                    "equipment_name": "HW Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "CW PLantLoop Cooling Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "CW PLantLoop Cooling Equipment List"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "HW PlantLoop Heating Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "HW PlantLoop Heating Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "CW PLantLoop Operation Schemes": {
            "control_scheme_1_name": "CW PLantLoop Cooling Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        },
        "HW PlantLoop Operation Schemes": {
            "control_scheme_1_name": "HW PlantLoop Heating Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        }
    },
    "PlantLoop": {
        "CW PLantLoop": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "CW PLantLoop Demand Branches",
            "demand_side_connector_list_name": "CW PLantLoop Demand Connector List",
            "demand_side_inlet_node_name": "Node 9",
            "demand_side_outlet_node_name": "Node 10",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Node 7",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 0,
            "plant_equipment_operation_scheme_name": "CW PLantLoop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "CW PLantLoop Supply Branches",
            "plant_side_connector_list_name": "CW PLantLoop Supply Connector List",
            "plant_side_inlet_node_name": "Node 6",
            "plant_side_outlet_node_name": "Node 7"
        },
        "HW PlantLoop": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "HW PlantLoop Demand Branches",
            "demand_side_connector_list_name": "HW PlantLoop Demand Connector List",
            "demand_side_inlet_node_name": "Node 39",
            "demand_side_outlet_node_name": "Node 40",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Node 37",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 0,
            "plant_equipment_operation_scheme_name": "HW PlantLoop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "HW PlantLoop Supply Branches",
            "plant_side_connector_list_name": "HW PlantLoop Supply Connector List",
            "plant_side_inlet_node_name": "Node 36",
            "plant_side_outlet_node_name": "Node 37"
        }
    },
    "Pump:ConstantSpeed": {
        "Const Spd Pump": {
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 179352,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 14",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Node 7",
            "pump_control_type": "Intermittent"
        },
        "Const Spd Pump 1": {
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 179352,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Node 46",
            "motor_efficiency": 0.9,
            "outlet_node_name": "Node 37",
            "pump_control_type": "Intermittent"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 30,
            "begin_month": 7,
            "begin_year": 2006,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 15,
            "end_month": 8,
            "end_year": 2006,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Compact": {
        "Thermal Zone 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                }
            ],
            "schedule_type_limits_name": "Thermal Zone 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone 2 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                }
            ],
            "schedule_type_limits_name": "Thermal Zone 2 Thermostat Schedule Type Limits"
        },
        "Thermal Zone 3 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                }
            ],
            "schedule_type_limits_name": "Thermal Zone 3 Thermostat Schedule Type Limits"
        },
        "Thermal Zone 4 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                }
            ],
            "schedule_type_limits_name": "Thermal Zone 4 Thermostat Schedule Type Limits"
        },
        "Thermal Zone 5 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                }
            ],
            "schedule_type_limits_name": "Thermal Zone 5 Thermostat Schedule Type Limits"
        }
    },
    "Schedule:Constant": {
        "Always Off Discrete": {
            "hourly_value": 0,
            "schedule_type_limits_name": "OnOff 1"
        },
        "Always On Continuous": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Fractional 1"
        },
        "Always On Discrete": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Always On Discrete Limits"
        },
        "Always On Discrete hvac_library": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff hvac_library"
        }
    },
    "Schedule:Day:Interval": {
        "Chilled Water Temperature Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 6.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 40"
        },
        "Chilled Water Temperature Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 6.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 40"
        },
        "Chilled Water Temperature Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 6.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 40"
        },
        "Hot Water Temperature Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 67
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 41"
        },
        "Hot Water Temperature Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 67
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 41"
        },
        "Hot Water Temperature Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 67
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 41"
        },
        "Large Office Activity Default Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 5"
        },
        "Large Office Activity Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 5"
        },
        "Large Office Activity Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 5"
        },
        "Large Office Bldg Equip Default Schedule": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.4
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Equip Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Equip Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Equip Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Equip Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Light Default Schedule": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Light Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Light Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Light Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Light Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Occ Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Occ Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Occ Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Occ Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Occ Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office ClgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Large Office ClgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Large Office ClgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "18:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Large Office ClgSetp Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Large Office ClgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Large Office HtgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 3"
        },
        "Large Office HtgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 3"
        },
        "Large Office HtgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "18:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 3"
        },
        "Large Office HtgSetp Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 3"
        },
        "Large Office HtgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 3"
        },
        "Large Office Infil Quarter On Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Infil Quarter On Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Infil Quarter On Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Infil Quarter On Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Infil Quarter On Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Medium Office Activity Default Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 13"
        },
        "Medium Office Activity Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 13"
        },
        "Medium Office Activity Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 13"
        },
        "Medium Office Bldg Equip Default Schedule": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.4
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Equip Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Equip Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Equip Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Equip Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Occ Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Occ Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Occ Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Occ Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Occ Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office ClgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 37"
        },
        "Medium Office ClgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 37"
        },
        "Medium Office ClgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "18:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 37"
        },
        "Medium Office ClgSetp Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 37"
        },
        "Medium Office ClgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 37"
        },
        "Medium Office HtgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "Medium Office HtgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "Medium Office HtgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "18:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "Medium Office HtgSetp Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "Medium Office HtgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "Medium Office Infil Quarter On Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Infil Quarter On Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Infil Quarter On Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Infil Quarter On Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Infil Quarter On Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Activity Default Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 132
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "Office Activity Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 132
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "Office Activity Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 132
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "Office Bldg Equip Default Schedule": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.4
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Equip Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Equip Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Equip Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Equip Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Light Default Schedule": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Light Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Light Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Light Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Light Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.200000002980232
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.850000023841858
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.850000023841858
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.699999988079071
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.400000005960464
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.0500000007450581
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Default Schedule 1": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.200000002980232
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.400000005960464
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.0500000007450581
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Rule 1 Day Schedule 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.400000005960464
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Rule 2 Day Schedule 1": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Summer Design Day 1": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Winter Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Infil Quarter On Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Infil Quarter On Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Infil Quarter On Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Infil Quarter On Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Infil Quarter On Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Schedule Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 24
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Schedule Day 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 24
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Schedule Day 3": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 24
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Schedule Day 4": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 24
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Schedule Day 5": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 24
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office Activity Default Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 12"
        },
        "Small Office Activity Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 12"
        },
        "Small Office Activity Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 12"
        },
        "Small Office Bldg Equip Default Schedule": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.4
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office ClgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office ClgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office ClgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "18:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office ClgSetp Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office ClgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office HtgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Small Office HtgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Small Office HtgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "18:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Small Office HtgSetp Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Small Office HtgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Small Office Infil Quarter On Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        }
    },
    "Schedule:Week:Daily": {
        "Chilled Water Temperature Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Chilled Water Temperature Default",
            "customday2_schedule_day_name": "Chilled Water Temperature Default",
            "friday_schedule_day_name": "Chilled Water Temperature Default",
            "holiday_schedule_day_name": "Chilled Water Temperature Default",
            "monday_schedule_day_name": "Chilled Water Temperature Default",
            "saturday_schedule_day_name": "Chilled Water Temperature Default",
            "summerdesignday_schedule_day_name": "Chilled Water Temperature Summer Design Day",
            "sunday_schedule_day_name": "Chilled Water Temperature Default",
            "thursday_schedule_day_name": "Chilled Water Temperature Default",
            "tuesday_schedule_day_name": "Chilled Water Temperature Default",
            "wednesday_schedule_day_name": "Chilled Water Temperature Default",
            "winterdesignday_schedule_day_name": "Chilled Water Temperature Winter Design Day"
        },
        "Hot Water Temperature Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Hot Water Temperature Default",
            "customday2_schedule_day_name": "Hot Water Temperature Default",
            "friday_schedule_day_name": "Hot Water Temperature Default",
            "holiday_schedule_day_name": "Hot Water Temperature Default",
            "monday_schedule_day_name": "Hot Water Temperature Default",
            "saturday_schedule_day_name": "Hot Water Temperature Default",
            "summerdesignday_schedule_day_name": "Hot Water Temperature Summer Design Day",
            "sunday_schedule_day_name": "Hot Water Temperature Default",
            "thursday_schedule_day_name": "Hot Water Temperature Default",
            "tuesday_schedule_day_name": "Hot Water Temperature Default",
            "wednesday_schedule_day_name": "Hot Water Temperature Default",
            "winterdesignday_schedule_day_name": "Hot Water Temperature Winter Design Day"
        },
        "Large Office Activity Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office Activity Default Schedule",
            "customday2_schedule_day_name": "Large Office Activity Default Schedule",
            "friday_schedule_day_name": "Large Office Activity Default Schedule",
            "holiday_schedule_day_name": "Large Office Activity Default Schedule",
            "monday_schedule_day_name": "Large Office Activity Default Schedule",
            "saturday_schedule_day_name": "Large Office Activity Default Schedule",
            "summerdesignday_schedule_day_name": "Large Office Activity Summer Design Day",
            "sunday_schedule_day_name": "Large Office Activity Default Schedule",
            "thursday_schedule_day_name": "Large Office Activity Default Schedule",
            "tuesday_schedule_day_name": "Large Office Activity Default Schedule",
            "wednesday_schedule_day_name": "Large Office Activity Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Activity Winter Design Day"
        },
        "Large Office Bldg Equip Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "customday2_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "friday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "holiday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "monday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "saturday_schedule_day_name": "Large Office Bldg Equip Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Large Office Bldg Equip Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "tuesday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "wednesday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Bldg Equip Winter Design Day"
        },
        "Large Office Bldg Light Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "customday2_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "friday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "holiday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "monday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "saturday_schedule_day_name": "Large Office Bldg Light Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office Bldg Light Summer Design Day",
            "sunday_schedule_day_name": "Large Office Bldg Light Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "tuesday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "wednesday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Bldg Light Winter Design Day"
        },
        "Large Office Bldg Occ Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "customday2_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "friday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "holiday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "monday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "saturday_schedule_day_name": "Large Office Bldg Occ Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Large Office Bldg Occ Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "tuesday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "wednesday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Bldg Occ Winter Design Day"
        },
        "Large Office ClgSetp Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "customday2_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "friday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "holiday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "monday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "saturday_schedule_day_name": "Large Office ClgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office ClgSetp Summer Design Day",
            "sunday_schedule_day_name": "Large Office ClgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "tuesday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "wednesday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office ClgSetp Winter Design Day"
        },
        "Large Office HtgSetp Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "customday2_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "friday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "holiday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "monday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "saturday_schedule_day_name": "Large Office HtgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office HtgSetp Summer Design Day",
            "sunday_schedule_day_name": "Large Office HtgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "tuesday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "wednesday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office HtgSetp Winter Design Day"
        },
        "Large Office Infil Quarter On Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "customday2_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "friday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "holiday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "monday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "saturday_schedule_day_name": "Large Office Infil Quarter On Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Large Office Infil Quarter On Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "tuesday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "wednesday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Infil Quarter On Winter Design Day"
        },
        "Medium Office Activity Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Medium Office Activity Default Schedule",
            "customday2_schedule_day_name": "Medium Office Activity Default Schedule",
            "friday_schedule_day_name": "Medium Office Activity Default Schedule",
            "holiday_schedule_day_name": "Medium Office Activity Default Schedule",
            "monday_schedule_day_name": "Medium Office Activity Default Schedule",
            "saturday_schedule_day_name": "Medium Office Activity Default Schedule",
            "summerdesignday_schedule_day_name": "Medium Office Activity Summer Design Day",
            "sunday_schedule_day_name": "Medium Office Activity Default Schedule",
            "thursday_schedule_day_name": "Medium Office Activity Default Schedule",
            "tuesday_schedule_day_name": "Medium Office Activity Default Schedule",
            "wednesday_schedule_day_name": "Medium Office Activity Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office Activity Winter Design Day"
        },
        "Medium Office Bldg Equip Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "customday2_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "friday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "holiday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "monday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "saturday_schedule_day_name": "Medium Office Bldg Equip Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Medium Office Bldg Equip Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "tuesday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "wednesday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office Bldg Equip Winter Design Day"
        },
        "Medium Office Bldg Occ Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "customday2_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "friday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "holiday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "monday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "saturday_schedule_day_name": "Medium Office Bldg Occ Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Medium Office Bldg Occ Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "tuesday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "wednesday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office Bldg Occ Winter Design Day"
        },
        "Medium Office ClgSetp Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "customday2_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "friday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "holiday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "monday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "saturday_schedule_day_name": "Medium Office ClgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office ClgSetp Summer Design Day",
            "sunday_schedule_day_name": "Medium Office ClgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "tuesday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "wednesday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office ClgSetp Winter Design Day"
        },
        "Medium Office HtgSetp Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "customday2_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "friday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "holiday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "monday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "saturday_schedule_day_name": "Medium Office HtgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office HtgSetp Summer Design Day",
            "sunday_schedule_day_name": "Medium Office HtgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "tuesday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "wednesday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office HtgSetp Winter Design Day"
        },
        "Medium Office Infil Quarter On Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "customday2_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "friday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "holiday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "monday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "saturday_schedule_day_name": "Medium Office Infil Quarter On Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Medium Office Infil Quarter On Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "tuesday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "wednesday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office Infil Quarter On Winter Design Day"
        },
        "Office Activity Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Office Activity Default Schedule",
            "customday2_schedule_day_name": "Office Activity Default Schedule",
            "friday_schedule_day_name": "Office Activity Default Schedule",
            "holiday_schedule_day_name": "Office Activity Default Schedule",
            "monday_schedule_day_name": "Office Activity Default Schedule",
            "saturday_schedule_day_name": "Office Activity Default Schedule",
            "summerdesignday_schedule_day_name": "Office Activity Summer Design Day",
            "sunday_schedule_day_name": "Office Activity Default Schedule",
            "thursday_schedule_day_name": "Office Activity Default Schedule",
            "tuesday_schedule_day_name": "Office Activity Default Schedule",
            "wednesday_schedule_day_name": "Office Activity Default Schedule",
            "winterdesignday_schedule_day_name": "Office Activity Winter Design Day"
        },
        "Office Bldg Equip Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Office Bldg Equip Default Schedule",
            "customday2_schedule_day_name": "Office Bldg Equip Default Schedule",
            "friday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "holiday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "monday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "saturday_schedule_day_name": "Office Bldg Equip Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Equip Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "tuesday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "wednesday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "winterdesignday_schedule_day_name": "Office Bldg Equip Winter Design Day"
        },
        "Office Bldg Light Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Office Bldg Light Default Schedule",
            "customday2_schedule_day_name": "Office Bldg Light Default Schedule",
            "friday_schedule_day_name": "Office Bldg Light Default Schedule",
            "holiday_schedule_day_name": "Office Bldg Light Default Schedule",
            "monday_schedule_day_name": "Office Bldg Light Default Schedule",
            "saturday_schedule_day_name": "Office Bldg Light Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Office Bldg Light Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Light Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Office Bldg Light Default Schedule",
            "tuesday_schedule_day_name": "Office Bldg Light Default Schedule",
            "wednesday_schedule_day_name": "Office Bldg Light Default Schedule",
            "winterdesignday_schedule_day_name": "Office Bldg Light Winter Design Day"
        },
        "Office Infil Quarter On Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "customday2_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "friday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "holiday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "monday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "saturday_schedule_day_name": "Office Infil Quarter On Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Office Infil Quarter On Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "tuesday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "wednesday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "winterdesignday_schedule_day_name": "Office Infil Quarter On Winter Design Day"
        },
        "Office Misc Occ Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "customday2_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "friday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "holiday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "monday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "saturday_schedule_day_name": "Office Bldg Occ Rule 2 Day Schedule 1",
            "summerdesignday_schedule_day_name": "Office Bldg Occ Summer Design Day 1",
            "sunday_schedule_day_name": "Office Bldg Occ Rule 1 Day Schedule 1",
            "thursday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "tuesday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "wednesday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "winterdesignday_schedule_day_name": "Office Bldg Occ Winter Design Day 1"
        },
        "Office Work Occ Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Office Bldg Occ Default Schedule",
            "customday2_schedule_day_name": "Office Bldg Occ Default Schedule",
            "friday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "holiday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "monday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "saturday_schedule_day_name": "Office Bldg Occ Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Occ Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "tuesday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "wednesday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "winterdesignday_schedule_day_name": "Office Bldg Occ Winter Design Day"
        },
        "Small Office Activity Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office Activity Default Schedule",
            "customday2_schedule_day_name": "Small Office Activity Default Schedule",
            "friday_schedule_day_name": "Small Office Activity Default Schedule",
            "holiday_schedule_day_name": "Small Office Activity Default Schedule",
            "monday_schedule_day_name": "Small Office Activity Default Schedule",
            "saturday_schedule_day_name": "Small Office Activity Default Schedule",
            "summerdesignday_schedule_day_name": "Small Office Activity Summer Design Day",
            "sunday_schedule_day_name": "Small Office Activity Default Schedule",
            "thursday_schedule_day_name": "Small Office Activity Default Schedule",
            "tuesday_schedule_day_name": "Small Office Activity Default Schedule",
            "wednesday_schedule_day_name": "Small Office Activity Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Activity Winter Design Day"
        },
        "Small Office Bldg Equip Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "customday2_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "friday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "holiday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "monday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "saturday_schedule_day_name": "Small Office Bldg Equip Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Small Office Bldg Equip Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "tuesday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "wednesday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Bldg Equip Winter Design Day"
        },
        "Small Office Bldg Occ Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "customday2_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "friday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "holiday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "monday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "saturday_schedule_day_name": "Small Office Bldg Occ Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Small Office Bldg Occ Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "tuesday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "wednesday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Bldg Occ Winter Design Day"
        },
        "Small Office ClgSetp Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "customday2_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "friday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "holiday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "monday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "saturday_schedule_day_name": "Small Office ClgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office ClgSetp Summer Design Day",
            "sunday_schedule_day_name": "Small Office ClgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "tuesday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "wednesday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office ClgSetp Winter Design Day"
        },
        "Small Office HtgSetp Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "customday2_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "friday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "holiday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "monday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "saturday_schedule_day_name": "Small Office HtgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office HtgSetp Summer Design Day",
            "sunday_schedule_day_name": "Small Office HtgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "tuesday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "wednesday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office HtgSetp Winter Design Day"
        },
        "Small Office Infil Quarter On Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "customday2_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "friday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "holiday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "monday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "saturday_schedule_day_name": "Small Office Infil Quarter On Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Small Office Infil Quarter On Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "tuesday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "wednesday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Infil Quarter On Winter Design Day"
        },
        "Zone1_Cooling_SP Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 1",
            "customday2_schedule_day_name": "Schedule Day 1",
            "friday_schedule_day_name": "Schedule Day 1",
            "holiday_schedule_day_name": "Schedule Day 1",
            "monday_schedule_day_name": "Schedule Day 1",
            "saturday_schedule_day_name": "Schedule Day 1",
            "summerdesignday_schedule_day_name": "Schedule Day 1",
            "sunday_schedule_day_name": "Schedule Day 1",
            "thursday_schedule_day_name": "Schedule Day 1",
            "tuesday_schedule_day_name": "Schedule Day 1",
            "wednesday_schedule_day_name": "Schedule Day 1",
            "winterdesignday_schedule_day_name": "Schedule Day 1"
        },
        "Zone2_Cooling_SP Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 2",
            "customday2_schedule_day_name": "Schedule Day 2",
            "friday_schedule_day_name": "Schedule Day 2",
            "holiday_schedule_day_name": "Schedule Day 2",
            "monday_schedule_day_name": "Schedule Day 2",
            "saturday_schedule_day_name": "Schedule Day 2",
            "summerdesignday_schedule_day_name": "Schedule Day 2",
            "sunday_schedule_day_name": "Schedule Day 2",
            "thursday_schedule_day_name": "Schedule Day 2",
            "tuesday_schedule_day_name": "Schedule Day 2",
            "wednesday_schedule_day_name": "Schedule Day 2",
            "winterdesignday_schedule_day_name": "Schedule Day 2"
        },
        "Zone3_Cooling_SP Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 3",
            "customday2_schedule_day_name": "Schedule Day 3",
            "friday_schedule_day_name": "Schedule Day 3",
            "holiday_schedule_day_name": "Schedule Day 3",
            "monday_schedule_day_name": "Schedule Day 3",
            "saturday_schedule_day_name": "Schedule Day 3",
            "summerdesignday_schedule_day_name": "Schedule Day 3",
            "sunday_schedule_day_name": "Schedule Day 3",
            "thursday_schedule_day_name": "Schedule Day 3",
            "tuesday_schedule_day_name": "Schedule Day 3",
            "wednesday_schedule_day_name": "Schedule Day 3",
            "winterdesignday_schedule_day_name": "Schedule Day 3"
        },
        "Zone4_Cooling_SP Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 4",
            "customday2_schedule_day_name": "Schedule Day 4",
            "friday_schedule_day_name": "Schedule Day 4",
            "holiday_schedule_day_name": "Schedule Day 4",
            "monday_schedule_day_name": "Schedule Day 4",
            "saturday_schedule_day_name": "Schedule Day 4",
            "summerdesignday_schedule_day_name": "Schedule Day 4",
            "sunday_schedule_day_name": "Schedule Day 4",
            "thursday_schedule_day_name": "Schedule Day 4",
            "tuesday_schedule_day_name": "Schedule Day 4",
            "wednesday_schedule_day_name": "Schedule Day 4",
            "winterdesignday_schedule_day_name": "Schedule Day 4"
        },
        "Zone5_Cooling_SP Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Schedule Day 5",
            "customday2_schedule_day_name": "Schedule Day 5",
            "friday_schedule_day_name": "Schedule Day 5",
            "holiday_schedule_day_name": "Schedule Day 5",
            "monday_schedule_day_name": "Schedule Day 5",
            "saturday_schedule_day_name": "Schedule Day 5",
            "summerdesignday_schedule_day_name": "Schedule Day 5",
            "sunday_schedule_day_name": "Schedule Day 5",
            "thursday_schedule_day_name": "Schedule Day 5",
            "tuesday_schedule_day_name": "Schedule Day 5",
            "wednesday_schedule_day_name": "Schedule Day 5",
            "winterdesignday_schedule_day_name": "Schedule Day 5"
        }
    },
    "Schedule:Year": {
        "Chilled Water Temperature": {
            "schedule_type_limits_name": "Temperature 40",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Chilled Water Temperature Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Hot Water Temperature": {
            "schedule_type_limits_name": "Temperature 41",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Hot Water Temperature Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office Activity": {
            "schedule_type_limits_name": "ActivityLevel 5",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Activity Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office Bldg Equip": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Bldg Equip Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office Bldg Light": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Bldg Light Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office Bldg Occ": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Bldg Occ Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office ClgSetp": {
            "schedule_type_limits_name": "Temperature 5",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office ClgSetp Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office HtgSetp": {
            "schedule_type_limits_name": "Temperature 3",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office HtgSetp Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office Infil Quarter On": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Infil Quarter On Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Medium Office Activity": {
            "schedule_type_limits_name": "ActivityLevel 13",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office Activity Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Medium Office Bldg Equip": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office Bldg Equip Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Medium Office Bldg Occ": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office Bldg Occ Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Medium Office ClgSetp": {
            "schedule_type_limits_name": "Temperature 37",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office ClgSetp Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Medium Office HtgSetp": {
            "schedule_type_limits_name": "Temperature 36",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office HtgSetp Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Medium Office Infil Quarter On": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office Infil Quarter On Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Activity": {
            "schedule_type_limits_name": "ActivityLevel",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Activity Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Bldg Equip": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Bldg Equip Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Bldg Light": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Bldg Light Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Infil Quarter On": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Infil Quarter On Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Misc Occ": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Misc Occ Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Work Occ": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Work Occ Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office Activity": {
            "schedule_type_limits_name": "ActivityLevel 12",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office Activity Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office Bldg Equip": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office Bldg Equip Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office Bldg Occ": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office Bldg Occ Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office ClgSetp": {
            "schedule_type_limits_name": "Temperature 4",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office ClgSetp Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office HtgSetp": {
            "schedule_type_limits_name": "Temperature 11",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office HtgSetp Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office Infil Quarter On": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office Infil Quarter On Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Zone1_Cooling_SP": {
            "schedule_type_limits_name": "Temperature 4",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Zone1_Cooling_SP Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Zone2_Cooling_SP": {
            "schedule_type_limits_name": "Temperature 4",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Zone2_Cooling_SP Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Zone3_Cooling_SP": {
            "schedule_type_limits_name": "Temperature 4",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Zone3_Cooling_SP Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Zone4_Cooling_SP": {
            "schedule_type_limits_name": "Temperature 4",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Zone4_Cooling_SP Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Zone5_Cooling_SP": {
            "schedule_type_limits_name": "Temperature 4",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Zone5_Cooling_SP Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "ActivityLevel": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "ActivityLevel 5": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "ActivityLevel 12": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "ActivityLevel 13": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "Always On Discrete Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Any Number": {},
        "Capacity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Capacity"
        },
        "DeltaTemperature": {
            "numeric_type": "Continuous",
            "unit_type": "DeltaTemperature"
        },
        "Dimensionless": {
            "numeric_type": "Continuous"
        },
        "Dimensionless 1": {
            "lower_limit_value": -1,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Dimensionless 2": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous"
        },
        "Dimensionless 3": {
            "lower_limit_value": 0.1,
            "numeric_type": "Continuous",
            "upper_limit_value": 1000
        },
        "Dimensionless 4": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless",
            "upper_limit_value": 1
        },
        "Fraction": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Fractional": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Fractional 1": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Integer": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete"
        },
        "Integer 1": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "OnOff": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff 1": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff hvac_library": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Percent": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Percent",
            "upper_limit_value": 100
        },
        "Temperature": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 0
        },
        "Temperature 3": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 4": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 5": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 11": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 36": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 37": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 38": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 39": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 100
        },
        "Temperature 40": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 41": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Thermal Zone 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone 2 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone 3 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone 4 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone 5 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Velocity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Velocity"
        }
    },
    "SetpointManager:Scheduled": {
        "Scheduled CHW Temp": {
            "control_variable": "Temperature",
            "schedule_name": "Chilled Water Temperature",
            "setpoint_node_or_nodelist_name": "Node 7"
        },
        "Scheduled HW Temp": {
            "control_variable": "Temperature",
            "schedule_name": "Hot Water Temperature",
            "setpoint_node_or_nodelist_name": "Node 37"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "disable_self_shading_from_shading_zone_groups_to_other_zones": "No",
            "disable_self_shading_within_shading_zone_groups": "No",
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "output_external_shading_calculation_results": "No",
            "pixel_counting_resolution": 512,
            "polygon_clipping_algorithm": "SutherlandHodgman",
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 20,
            "shading_calculation_update_frequency_method": "Periodic",
            "sky_diffuse_modeling_algorithm": "SimpleSkyDiffuseModeling"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "Yes",
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:Location": {
        "Mianyang": {
            "elevation": 522.7,
            "latitude": 31.45,
            "longitude": 104.73,
            "time_zone": 8
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.15,
            "heating_sizing_factor": 1.25
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 7,
            "loop_design_temperature_difference": 5,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "CW PLantLoop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        },
        "Sizing:Plant 2": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 82,
            "loop_design_temperature_difference": 11,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "HW PlantLoop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone 1 DSOA Space List",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone 1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone 2 DSOA Space List",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone 2"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone 3 DSOA Space List",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone 3"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone 4 DSOA Space List",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone 4"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone 5 DSOA Space List",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "type_of_space_sum_to_use": "Coincident",
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone 5"
        }
    },
    "SizingPeriod:DesignDay": {
        "Mianyang Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.7,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.506,
            "barometric_pressure": 95201,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 6.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.6,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 24.3,
            "wind_direction": 160,
            "wind_speed": 2.1
        },
        "Mianyang Ann Clg .4% Condns DP=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.7,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.506,
            "barometric_pressure": 95201,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 6.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 28.9,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.2,
            "wind_direction": 160,
            "wind_speed": 2.1
        },
        "Mianyang Ann Clg .4% Condns Enth=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.7,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.506,
            "barometric_pressure": 95201,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 6.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "enthalpy_at_maximum_dry_bulb": 86300,
            "humidity_condition_type": "Enthalpy",
            "maximum_dry_bulb_temperature": 31,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wind_direction": 160,
            "wind_speed": 2.1
        },
        "Mianyang Ann Clg .4% Condns WB=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.7,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.506,
            "barometric_pressure": 95201,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 6.7,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 30.9,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 26.4,
            "wind_direction": 160,
            "wind_speed": 2.1
        },
        "Mianyang Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 95201,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -0.5,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -0.5,
            "wind_direction": 200,
            "wind_speed": 0.3
        },
        "Mianyang Ann Htg Wind 99.6% Condns WS=>MCDB": {
            "barometric_pressure": 95201,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 7.9,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 7.9,
            "wind_direction": 200,
            "wind_speed": 5.9
        },
        "Mianyang Ann Hum_n 99.6% Condns DP=>MCDB": {
            "barometric_pressure": 95201,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 7.5,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -9,
            "wind_direction": 200,
            "wind_speed": 0.3
        }
    },
    "Space": {
        "Space 101": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "Thermal Zone 1"
        },
        "Space 102": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "Thermal Zone 2"
        },
        "Space 103": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "Thermal Zone 3"
        },
        "Space 104": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "Thermal Zone 4"
        },
        "Space 105": {
            "space_type": "189.1-2009 - Office - OpenOffice - CZ4-8",
            "zone_name": "Thermal Zone 5"
        }
    },
    "SpaceList": {
        "189.1-2009 - Office - OpenOffice - CZ4-8": {
            "spaces": [
                {
                    "space_name": "Space 104"
                },
                {
                    "space_name": "Space 102"
                },
                {
                    "space_name": "Space 101"
                },
                {
                    "space_name": "Space 103"
                },
                {
                    "space_name": "Space 105"
                }
            ]
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
"ThermostatSetpoint:SingleCooling": {
        "Thermostat Setpoint Dual Setpoint 1": {
            "setpoint_temperature_schedule_name": "Zone1_Cooling_SP"
        },
        "Thermostat Setpoint Dual Setpoint 2": {
            "setpoint_temperature_schedule_name": "Zone2_Cooling_SP"
        },
        "Thermostat Setpoint Dual Setpoint 3": {
            "setpoint_temperature_schedule_name": "Zone3_Cooling_SP"
        },
        "Thermostat Setpoint Dual Setpoint 4": {
            "setpoint_temperature_schedule_name": "Zone4_Cooling_SP"
        },
        "Thermostat Setpoint Dual Setpoint 5": {
            "setpoint_temperature_schedule_name": "Zone5_Cooling_SP"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "24.2"
        }
    },
    "WindowMaterial:Blind": {
        "Window Material Blind 1": {
            "back_side_slat_beam_solar_reflectance": 0.5,
            "back_side_slat_beam_visible_reflectance": 0.5,
            "back_side_slat_diffuse_solar_reflectance": 0.5,
            "back_side_slat_diffuse_visible_reflectance": 0.5,
            "back_side_slat_infrared_hemispherical_emissivity": 0.9,
            "blind_bottom_opening_multiplier": 0.5,
            "blind_left_side_opening_multiplier": 0.5,
            "blind_right_side_opening_multiplier": 0.5,
            "blind_to_glass_distance": 0.05,
            "blind_top_opening_multiplier": 0.5,
            "front_side_slat_beam_solar_reflectance": 0.5,
            "front_side_slat_beam_visible_reflectance": 0.5,
            "front_side_slat_diffuse_solar_reflectance": 0.5,
            "front_side_slat_diffuse_visible_reflectance": 0.5,
            "front_side_slat_infrared_hemispherical_emissivity": 0.9,
            "maximum_slat_angle": 180,
            "minimum_slat_angle": 0,
            "slat_angle": 45,
            "slat_beam_solar_transmittance": 0,
            "slat_beam_visible_transmittance": 0,
            "slat_conductivity": 221,
            "slat_diffuse_solar_transmittance": 0,
            "slat_diffuse_visible_transmittance": 0,
            "slat_infrared_hemispherical_transmittance": 0,
            "slat_orientation": "Horizontal",
            "slat_separation": 0.01875,
            "slat_thickness": 0.001,
            "slat_width": 0.025
        }
    },
    "WindowMaterial:Glazing": {
        "Clear 3mm": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "Theoretical Glass [167]": {
            "back_side_infrared_hemispherical_emissivity": 0.985,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 2.1073,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.985,
            "front_side_solar_reflectance_at_normal_incidence": 0.7126,
            "front_side_visible_reflectance_at_normal_incidence": 0.6988,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.2374,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.2512
        },
        "Theoretical Glass [197]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0415,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.7151,
            "front_side_visible_reflectance_at_normal_incidence": 0.6988,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.2349,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.2512
        },
        "Theoretical Glass [202]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0192,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.7175,
            "front_side_visible_reflectance_at_normal_incidence": 0.6308,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.2325,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.3192
        },
        "Theoretical Glass [207]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0133,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.6189,
            "front_side_visible_reflectance_at_normal_incidence": 0.51,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.3311,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.44
        },
        "Theoretical Glass [216]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0133,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.5699,
            "front_side_visible_reflectance_at_normal_incidence": 0.4421,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.3801,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.5079
        },
        "Theoretical Glass [221]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0089,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.5204,
            "front_side_visible_reflectance_at_normal_incidence": 0.4997,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.4296,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.4503
        }
    },
    "WindowProperty:FrameAndDivider": {
        "Window Property Frame And Divider 1": {
            "divider_conductance": 0,
            "divider_inside_projection": 0,
            "divider_outside_projection": 0,
            "divider_solar_absorptance": 0,
            "divider_thermal_hemispherical_emissivity": 0.9,
            "divider_type": "DividedLite",
            "divider_visible_absorptance": 0,
            "divider_width": 0,
            "frame_conductance": 0,
            "frame_inside_projection": 0.05081016,
            "frame_outside_projection": 0.05081016,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0.05081016,
            "inside_reveal_depth": 0,
            "inside_reveal_solar_absorptance": 0,
            "inside_sill_depth": 0,
            "inside_sill_solar_absorptance": 0,
            "nfrc_product_type_for_assembly_calculations": "CurtainWall",
            "number_of_horizontal_dividers": 0,
            "number_of_vertical_dividers": 0,
            "outside_reveal_solar_absorptance": 0,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        }
    },
    "Zone": {
        "Thermal Zone 1": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 4,
            "z_origin": 0
        },
        "Thermal Zone 2": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 5,
            "y_origin": 8,
            "z_origin": 0
        },
        "Thermal Zone 3": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 12,
            "y_origin": 0,
            "z_origin": 0
        },
        "Thermal Zone 4": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 5,
            "y_origin": 4,
            "z_origin": 0
        },
        "Thermal Zone 5": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 7,
            "y_origin": 8,
            "z_origin": 0
        }
    },
    "ZoneAirContaminantBalance": {
        "ZoneAirContaminantBalance 1": {
            "carbon_dioxide_concentration": "No"
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "ThirdOrderBackwardDifference",
            "do_space_heat_balance_for_simulation": "No",
            "do_space_heat_balance_for_sizing": "No"
        }
    },
    "ZoneCapacitanceMultiplier:ResearchSpecial": {
        "Zone Capacitance Multiplier Research Special": {}
    },
    "ZoneControl:Thermostat": {
        "Thermal Zone 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 1",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Thermal Zone 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone 1"
        },
        "Thermal Zone 2 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 2",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Thermal Zone 2 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone 2"
        },
        "Thermal Zone 3 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 3",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Thermal Zone 3 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone 3"
        },
        "Thermal Zone 4 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 4",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Thermal Zone 4 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone 4"
        },
        "Thermal Zone 5 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 5",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Thermal Zone 5 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone 5"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_exhaust_node_or_nodelist_name": "Thermal Zone 1 Exhaust Node List",
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone 1 Inlet Node List",
            "zone_air_node_name": "Node 1",
            "zone_conditioning_equipment_list_name": "Thermal Zone 1 Equipment List",
            "zone_name": "Thermal Zone 1"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_exhaust_node_or_nodelist_name": "Thermal Zone 2 Exhaust Node List",
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone 2 Inlet Node List",
            "zone_air_node_name": "Node 2",
            "zone_conditioning_equipment_list_name": "Thermal Zone 2 Equipment List",
            "zone_name": "Thermal Zone 2"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_exhaust_node_or_nodelist_name": "Thermal Zone 3 Exhaust Node List",
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone 3 Inlet Node List",
            "zone_air_node_name": "Node 3",
            "zone_conditioning_equipment_list_name": "Thermal Zone 3 Equipment List",
            "zone_name": "Thermal Zone 3"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_exhaust_node_or_nodelist_name": "Thermal Zone 4 Exhaust Node List",
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone 4 Inlet Node List",
            "zone_air_node_name": "Node 4",
            "zone_conditioning_equipment_list_name": "Thermal Zone 4 Equipment List",
            "zone_name": "Thermal Zone 4"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_exhaust_node_or_nodelist_name": "Thermal Zone 5 Exhaust Node List",
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone 5 Inlet Node List",
            "zone_air_node_name": "Node 5",
            "zone_conditioning_equipment_list_name": "Thermal Zone 5 Equipment List",
            "zone_name": "Thermal Zone 5"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Thermal Zone 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Fan Coil with Var Fan Const Fluid Flow",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone 2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Fan Coil with Var Fan Const Fluid Flow 1",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone 3 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Fan Coil with Var Fan Const Fluid Flow 2",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone 4 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Fan Coil with Var Fan Const Fluid Flow 3",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone 5 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Fan Coil with Var Fan Const Fluid Flow 4",
                    "zone_equipment_object_type": "ZoneHVAC:FourPipeFanCoil"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneHVAC:FourPipeFanCoil": {
        "Fan Coil with Var Fan Const Fluid Flow": {
            "air_inlet_node_name": "Node 15",
            "air_outlet_node_name": "Node 16",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "capacity_control_method": "VariableFanConstantFlow",
            "cooling_coil_name": "Fan Coil with Var Fan Const Fluid Flow - Cooling Coil",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "heating_coil_name": "Fan Coil with Var Fan Const Fluid Flow - Heating Coil",
            "heating_coil_object_type": "Coil:Heating:Water",
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature_in_heating_mode": "Autosize",
            "minimum_supply_air_temperature_in_cooling_mode": "Autosize",
            "outdoor_air_mixer_name": "Fan Coil with Var Fan Const Fluid Flow OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Fan Coil with Var Fan Const Fluid Flow - Fan",
            "supply_air_fan_object_type": "Fan:VariableVolume"
        },
        "Fan Coil with Var Fan Const Fluid Flow 1": {
            "air_inlet_node_name": "Node 17",
            "air_outlet_node_name": "Node 18",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "capacity_control_method": "VariableFanConstantFlow",
            "cooling_coil_name": "Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 1",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "heating_coil_name": "Fan Coil with Var Fan Const Fluid Flow - Heating Coil 1",
            "heating_coil_object_type": "Coil:Heating:Water",
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature_in_heating_mode": "Autosize",
            "minimum_supply_air_temperature_in_cooling_mode": "Autosize",
            "outdoor_air_mixer_name": "Fan Coil with Var Fan Const Fluid Flow 1 OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Fan Coil with Var Fan Const Fluid Flow - Fan 1",
            "supply_air_fan_object_type": "Fan:VariableVolume"
        },
        "Fan Coil with Var Fan Const Fluid Flow 2": {
            "air_inlet_node_name": "Node 19",
            "air_outlet_node_name": "Node 20",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "capacity_control_method": "VariableFanConstantFlow",
            "cooling_coil_name": "Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 2",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "heating_coil_name": "Fan Coil with Var Fan Const Fluid Flow - Heating Coil 2",
            "heating_coil_object_type": "Coil:Heating:Water",
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature_in_heating_mode": "Autosize",
            "minimum_supply_air_temperature_in_cooling_mode": "Autosize",
            "outdoor_air_mixer_name": "Fan Coil with Var Fan Const Fluid Flow 2 OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Fan Coil with Var Fan Const Fluid Flow - Fan 2",
            "supply_air_fan_object_type": "Fan:VariableVolume"
        },
        "Fan Coil with Var Fan Const Fluid Flow 3": {
            "air_inlet_node_name": "Node 21",
            "air_outlet_node_name": "Node 22",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "capacity_control_method": "VariableFanConstantFlow",
            "cooling_coil_name": "Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 3",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "heating_coil_name": "Fan Coil with Var Fan Const Fluid Flow - Heating Coil 3",
            "heating_coil_object_type": "Coil:Heating:Water",
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature_in_heating_mode": "Autosize",
            "minimum_supply_air_temperature_in_cooling_mode": "Autosize",
            "outdoor_air_mixer_name": "Fan Coil with Var Fan Const Fluid Flow 3 OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Fan Coil with Var Fan Const Fluid Flow - Fan 3",
            "supply_air_fan_object_type": "Fan:VariableVolume"
        },
        "Fan Coil with Var Fan Const Fluid Flow 4": {
            "air_inlet_node_name": "Node 23",
            "air_outlet_node_name": "Node 24",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "capacity_control_method": "VariableFanConstantFlow",
            "cooling_coil_name": "Fan Coil with Var Fan Const Fluid Flow - Cooling Coil 4",
            "cooling_coil_object_type": "Coil:Cooling:Water",
            "heating_coil_name": "Fan Coil with Var Fan Const Fluid Flow - Heating Coil 4",
            "heating_coil_object_type": "Coil:Heating:Water",
            "maximum_cold_water_flow_rate": "Autosize",
            "maximum_hot_water_flow_rate": "Autosize",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "maximum_supply_air_flow_rate": "Autosize",
            "maximum_supply_air_temperature_in_heating_mode": "Autosize",
            "minimum_supply_air_temperature_in_cooling_mode": "Autosize",
            "outdoor_air_mixer_name": "Fan Coil with Var Fan Const Fluid Flow 4 OA Mixer",
            "outdoor_air_mixer_object_type": "OutdoorAir:Mixer",
            "supply_air_fan_name": "Fan Coil with Var Fan Const Fluid Flow - Fan 4",
            "supply_air_fan_object_type": "Fan:VariableVolume"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "189.1-2009 - Office - OpenOffice - CZ4-8 Infiltration": {
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000226568,
            "schedule_name": "Office Infil Quarter On",
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - OpenOffice - CZ4-8"
        }
    }
}